within Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24;
block AHU "AHU level setpoint calculation"

  parameter Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection minOADes
    "Type of outdoor air section"
    annotation (Dialog(group="Economizer design"));
  parameter Boolean have_CO2Sen
    "True: there are zones have CO2 sensor";
  parameter Real VAbsOutAir_flow(unit="m3/s")
    "Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated"
    annotation(Dialog(group="Nominal condition"));
  parameter Real VDesOutAir_flow(unit="m3/s")
    "Design minimum outdoor airflow rate with the areas served by the system are occupied at their design population, including diversity where applicable"
    annotation(Dialog(group="Nominal condition"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VSumZonAbsMin_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Sum of the zone absolute minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{-140,120},{-100,160}}),
        iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VSumZonDesMin_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Sum of the zone design minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{-140,20},{-100,60}}),
        iconTransformation(extent={{-140,10},{-100,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uCO2Loo_max(
    final unit="1") if
       have_CO2Sen "Maximum Zone CO2 control loop"
    annotation (Placement(transformation(extent={{-140,-90},{-100,-50}}),
        iconTransformation(extent={{-140,-50},{-100,-10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VAirOut_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate") if
       (minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow
     or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper)
    "Measured outdoor air volumetric flow rate"
    annotation (Placement(transformation(extent={{-140,-160},{-100,-120}}),
        iconTransformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VEffAbsOutAir_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Effective outdoor air absolute minimum setpoint"
    annotation (Placement(transformation(extent={{100,140},{140,180}}),
        iconTransformation(extent={{100,60},{140,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput effAbsOutAir_normalized(
    final unit="1")
    "Effective minimum outdoor airflow setpoint, normalized by the absolute outdoor airflow rate "
    annotation (Placement(transformation(extent={{100,100},{140,140}}),
        iconTransformation(extent={{100,20},{140,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VEffDesOutAir_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Effective outdoor air design minimum setpoint"
    annotation (Placement(transformation(extent={{100,40},{140,80}}),
        iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput effDesOutAir_normalized(
    final unit="1")
    "Effective minimum outdoor airflow setpoint, normalized by the design outdoor airflow rate "
    annotation (Placement(transformation(extent={{100,0},{140,40}}),
        iconTransformation(extent={{100,-60},{140,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput effOutAir_normalized(
    final unit="1")
    "Effective minimum outdoor airflow setpoint, normalized by the design total outdoor airflow rate "
    annotation (Placement(transformation(extent={{100,-120},{140,-80}}),
        iconTransformation(extent={{100,-80},{140,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput outAir_normalized(
    final unit="1") if
       (minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow
     or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper)
    "Normalized outdoor airflow rate"
    annotation (Placement(transformation(extent={{100,-180},{140,-140}}),
        iconTransformation(extent={{100,-110},{140,-70}})));

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant absOutAir(
    final k=VAbsOutAir_flow)
    "Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated"
    annotation (Placement(transformation(extent={{-80,170},{-60,190}})));
  Buildings.Controls.OBC.CDL.Continuous.Min min1
    "Effective outdoor air absolute minimum setpoint"
    annotation (Placement(transformation(extent={{20,150},{40,170}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant desOutAir(
    final k=VDesOutAir_flow)
    "Design minimum outdoor airflow with areas served by the system are occupied at their design population, including diversity where applicable"
    annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Min min2 "Effective outdoor air design minimum setpoint"
    annotation (Placement(transformation(extent={{20,50},{40,70}})));
  Buildings.Controls.OBC.CDL.Continuous.Divide norVOutMin
    "Normalization for minimum outdoor air flow rate"
    annotation (Placement(transformation(extent={{20,10},{40,30}})));
  Buildings.Controls.OBC.CDL.Continuous.Divide norVOutMin1
    "Normalization for minimum outdoor air flow rate"
    annotation (Placement(transformation(extent={{20,110},{40,130}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con(
    final k=0.5) if have_CO2Sen
    "Constant value"
    annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(
    final k=1) if have_CO2Sen
    "Constant value"
    annotation (Placement(transformation(extent={{-80,-110},{-60,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Line effOutAir(
    final limitBelow=false,
    final limitAbove=true) if have_CO2Sen
    "Normalized effective outdoor air setpoint"
    annotation (Placement(transformation(extent={{20,-80},{40,-60}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiplyByParameter gai(
    final k=1) if not have_CO2Sen
    "When there is no zone has CO2 sensor, design setpoint will be applied"
    annotation (Placement(transformation(extent={{60,-50},{80,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Divide norVOutMin2 if have_CO2Sen
    "Normalization for minimum outdoor air flow rate"
    annotation (Placement(transformation(extent={{60,-110},{80,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Divide norVOut if
       (minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow
     or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper)
    "Normalization for outdoor air flow rate"
    annotation (Placement(transformation(extent={{40,-170},{60,-150}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant neaZer(
    final k=1E-4)
    "Near zero value"
    annotation (Placement(transformation(extent={{-80,-2},{-60,18}})));
  Buildings.Controls.OBC.CDL.Continuous.Max max2
    "Avoid devide by zero"
    annotation (Placement(transformation(extent={{-30,104},{-10,124}})));
  Buildings.Controls.OBC.CDL.Continuous.Max max1
    "Avoid devide by zero"
    annotation (Placement(transformation(extent={{-30,4},{-10,24}})));
equation
  connect(absOutAir.y, min1.u1) annotation (Line(points={{-58,180},{-40,180},{-40,
          166},{18,166}}, color={0,0,127}));
  connect(min1.y, VEffAbsOutAir_flow)
    annotation (Line(points={{42,160},{120,160}},color={0,0,127}));
  connect(desOutAir.y, min2.u1) annotation (Line(points={{-58,80},{0,80},{0,66},
          {18,66}}, color={0,0,127}));
  connect(min2.y, VEffDesOutAir_flow)
    annotation (Line(points={{42,60},{120,60}}, color={0,0,127}));
  connect(VSumZonDesMin_flow, min2.u2) annotation (Line(points={{-120,40},{0,40},
          {0,54},{18,54}}, color={0,0,127}));
  connect(VSumZonAbsMin_flow, min1.u2) annotation (Line(points={{-120,140},{0,140},
          {0,154},{18,154}}, color={0,0,127}));
  connect(min1.y, norVOutMin1.u1) annotation (Line(points={{42,160},{70,160},{70,
          140},{10,140},{10,126},{18,126}},   color={0,0,127}));
  connect(min2.y, norVOutMin.u1) annotation (Line(points={{42,60},{60,60},{60,40},
          {12,40},{12,26},{18,26}},         color={0,0,127}));
  connect(norVOutMin1.y, effAbsOutAir_normalized)
    annotation (Line(points={{42,120},{120,120}}, color={0,0,127}));
  connect(norVOutMin.y, effDesOutAir_normalized) annotation (Line(points={{42,20},
          {120,20}},  color={0,0,127}));
  connect(uCO2Loo_max, effOutAir.u)
    annotation (Line(points={{-120,-70},{18,-70}}, color={0,0,127}));
  connect(con.y, effOutAir.x1) annotation (Line(points={{-58,-40},{-40,-40},{-40,
          -62},{18,-62}},   color={0,0,127}));
  connect(con1.y, effOutAir.x2) annotation (Line(points={{-58,-100},{-40,-100},{
          -40,-74},{18,-74}},   color={0,0,127}));
  connect(gai.y, effOutAir_normalized) annotation (Line(points={{82,-40},{90,-40},
          {90,-100},{120,-100}}, color={0,0,127}));
  connect(min2.y, effOutAir.f2) annotation (Line(points={{42,60},{60,60},{60,-10},
          {-20,-10},{-20,-78},{18,-78}},   color={0,0,127}));
  connect(min1.y, effOutAir.f1) annotation (Line(points={{42,160},{70,160},{70,-20},
          {10,-20},{10,-66},{18,-66}},     color={0,0,127}));
  connect(norVOutMin.y, gai.u) annotation (Line(points={{42,20},{50,20},{50,-40},
          {58,-40}},                   color={0,0,127}));
  connect(effOutAir.y, norVOutMin2.u1) annotation (Line(points={{42,-70},{50,-70},
          {50,-94},{58,-94}},   color={0,0,127}));
  connect(norVOutMin2.y, effOutAir_normalized)
    annotation (Line(points={{82,-100},{120,-100}}, color={0,0,127}));
  connect(VAirOut_flow, norVOut.u1) annotation (Line(points={{-120,-140},{-40,-140},
          {-40,-154},{38,-154}}, color={0,0,127}));
  connect(norVOut.y, outAir_normalized)
    annotation (Line(points={{62,-160},{120,-160}}, color={0,0,127}));
  connect(max2.y, norVOutMin1.u2)
    annotation (Line(points={{-8,114},{18,114}}, color={0,0,127}));
  connect(neaZer.y, max2.u2) annotation (Line(points={{-58,8},{-50,8},{-50,108},
          {-32,108}}, color={0,0,127}));
  connect(absOutAir.y, max2.u1) annotation (Line(points={{-58,180},{-40,180},{-40,
          120},{-32,120}}, color={0,0,127}));
  connect(neaZer.y, max1.u2)
    annotation (Line(points={{-58,8},{-32,8}}, color={0,0,127}));
  connect(desOutAir.y, max1.u1) annotation (Line(points={{-58,80},{-40,80},{-40,
          20},{-32,20}}, color={0,0,127}));
  connect(max1.y, norVOutMin.u2)
    annotation (Line(points={{-8,14},{18,14}}, color={0,0,127}));
  connect(max1.y, norVOutMin2.u2) annotation (Line(points={{-8,14},{0,14},{0,-106},
          {58,-106}}, color={0,0,127}));
  connect(max1.y, norVOut.u2) annotation (Line(points={{-8,14},{0,14},{0,-166},{
          38,-166}}, color={0,0,127}));
annotation (
  defaultComponentName="ahuOutAirSet",
  Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
       graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,140},{100,100}},
          textColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-98,88},{-26,72}},
          textColor={0,0,0},
          textString="VSumZonAbsMin_flow"),
        Text(
          extent={{-96,38},{-26,22}},
          textColor={0,0,0},
          textString="VSumZonDesMin_flow"),
        Text(
          extent={{26,88},{98,72}},
          textColor={0,0,0},
          textString="VEffAbsOutAir_flow"),
        Text(
          extent={{26,10},{98,-6}},
          textColor={0,0,0},
          textString="VEffDesOutAir_flow"),
        Text(
          extent={{6,52},{96,30}},
          textColor={0,0,0},
          textString="effAbsOutAir_normalized"),
        Text(
          extent={{6,-28},{96,-50}},
          textColor={0,0,0},
          textString="effDesOutAir_normalized"),
        Text(
          extent={{-96,-24},{-46,-38}},
          textColor={0,0,0},
          visible=have_CO2Sen,
          textString="uCO2Loo_max"),
        Text(
          extent={{18,-48},{96,-70}},
          textColor={0,0,0},
          textString="effOutAir_normalized"),
        Text(
          extent={{30,-76},{96,-100}},
          textColor={0,0,0},
          textString="outAir_normalized",
          visible=(minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorSection.DedicatedDampersAirflow
               or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorSection.SingleDamper)),
        Text(
          extent={{-98,-74},{-54,-88}},
          textColor={0,0,0},
          visible=(minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorSection.DedicatedDampersAirflow
               or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorSection.SingleDamper),
          textString="VAirOut_flow")}),
Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-200},{100,200}})),
Documentation(info="<html>
<p>
This sequence outputs AHU level effective outdoor air absolute minimum and design
minimum setpoints <code>VEffAbsOutAir_flow</code>, <code>VEffDesOutAir_flow</code> and
the nomalized minimum setpoint <code>effOutAir_normalized</code>
when complying with California Title 24 ventilation requirements.
It is implemented according to Section 5.16.3.2 of ASHRAE
Guideline G36, May 2020.
</p>
<p>
It calculates as below:
</p>
<ol>
<li>
See the sum of zone absolute and design minimum outdoor airflow setpoint
<code>VSumZonAbsMin_flow</code> and <code>VSumZonDesMin_flow</code> from
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.SumZone\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.SumZone</a> for the detailed
description.
</li>
<li>
Effective outdoor air absolute minimum and design minimum setpoints
(<code>VEffAbsOutAir_flow</code> and <code>VEffDesOutAir_flow</code>) are recalculated
continuously based on the mode of the zones being served.
<ul>
<li>
Effective outdoor air absolute minimum setpoint <code>VEffAbsOutAir_flow</code> is
the sum of <code>VZonAbsMin_flow</code> for all zones in all zone groups that
are in occupied mode but shall be no larger than the absolute minimum outdoor airflow
<code>VAbsOutAir_flow</code>.
</li>
<li>
Effective outdoor air design minimum setpoint <code>VEffDesOutAir_flow</code> is
the sum of <code>VZonDesMin_flow</code> for all zones in all zone groups that
are in occupied mode but shall be no larger than the absolute minimum outdoor airflow
<code>VDesOutAir_flow</code>.
</li>
</ul>
</li>
<li>
According to section 5.16.4, 5.16.5 and 5.16.6, the effective minimum outdoor airflow
setpoint should be reset based on the highest zone CO2 control- loop signal from
<code>VEffAbsOutAir_flow</code> at 50% signal to <code>VEffDesOutAir_flow</code>
at 100% signal. When there is no CO2 sensor in any zone, the effective minimum
outdoor airflow setpoint should be equal to the <code>VEffDesOutAir_flow</code>.
</li>
</ol>
</html>", revisions="<html>
<ul>
<li>
March 12, 2022, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end AHU;
